within MyModelicaLibrary.Examples;
package FMUs "Collection of models that can be exported as FMUs"
  extends Modelica.Icons.ExamplesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package tests exports of FMUs.
<p>
In Dymola, to export the models as an FMU,
select from the pull down menu <code>Commands - Export FMU</code>.
</p>
</html>"));
end FMUs;
