within ;
package MyModelicaLibrary "My Modelica library"


  annotation (uses(Modelica(version="3.2.1")));
end MyModelicaLibrary;
